# Dez casos regionais: evidência, conflito e resposta

**Português** · [English](../../../en/research/datacenters/cases.md)

**2026-09-10 · Versão 0.2 · Casos selecionados, não amostra representativa**

[Estudo principal](README.md) · [Fontes](fontes.md) · [Método](metodo.md)

Imparcialidade significa aplicar o mesmo padrão de prova às empresas, aos governos e às críticas. Não exige dar o mesmo peso a um relato, um dado medido e uma sentença. As datas abaixo delimitam o que efetivamente foi documentado; não certificam o estado de cada empreendimento hoje.

## C01 — Virgínia, Estados Unidos: demanda, tarifas e vizinhança

**Base verificável.** A EIA informou em maio de 2026 crescimento de quase 30 milhões de MWh nas vendas comerciais de eletricidade entre 2019 e 2025, impulsionado sobretudo por data centers, mas também por outras cargas. Os dados de 2025 eram preliminares. Não tratamos toda a diferença como consumo exclusivo do setor. [D09][D09]

**Custo e limite.** Em 2024, a JLARC considerou adequada a alocação então vigente de custos, mas projetou US$14–37/mês adicionais para um cliente residencial típico da Dominion até 2040, em valores reais, por geração e transmissão. Não é aumento já observado. [D08][D08]

**Pergunta implacável:** quem paga infraestrutura ociosa se a demanda prometida não se materializar? Exigir contratos, garantias e avaliação tarifária é mais informativo do que presumir que qualquer alta de preço foi causada por uma única instalação.

## C02 — Irlanda: concentração nacional e experiência local

**Base verificável.** O CSO publicou em julho de 2026 que data centers responderam por **23% da eletricidade medida em 2025**, contra 22% em 2024. A fronteira é eletricidade medida, não toda energia nacional. [D10][D10]

**Notícia e resposta.** A ABC relatou em junho de 2026 preocupações de moradores com recursos e custos, críticas de organizações ambientais e a posição governamental de que o crescimento era administrado. O texto usou 21% e citou uma estimativa de organizações civis sobre tarifas. Usamos a estatística oficial posterior para a participação atual e não tratamos a estimativa tarifária como uma medição causal feita por este projeto. [D11][D11]

**Pergunta implacável:** qual é o efeito adicional do próximo empreendimento sobre geração, transmissão, emissões e preços, considerando as instalações já autorizadas?

## C03 — Cerrillos, Chile: avaliação ambiental pode exigir redesenho

**Decisão documentada.** Em fevereiro de 2024, o Segundo Tribunal Ambiental anulou parcialmente a aprovação e exigiu reavaliação do componente hídrico considerando mudança climática. O tribunal também registrou uma proposta de substituir torres a água por resfriamento a ar. O julgamento não equivale a comprovar que uma instalação operacional causou a seca chilena. [D12][D12]

**Desenvolvimento posterior.** Em setembro de 2024, reportagem T13/Reuters informou que Google não prosseguiria com o projeto tal como apresentado originalmente e o reformularia. Não confundimos esse empreendimento com outra instalação em Quilicura. Não confirmamos aqui uma nova licença ou operação posterior. [D13][D13]

**Pergunta implacável:** o modelo hidrogeológico usa o pior período plausível de disponibilidade, ou uma média que esconde a seca?

## C04 — Pecém, Ceará, Brasil: benefício energético não substitui participação

**Evidência comunitária.** O protocolo Anacé e a mobilização dos moradores estão agora em [Comunidades](comunidades.md), antes da avaliação das respostas institucionais.

**Ato documentado.** O MPF/DPU emitiu recomendação em maio de 2026 apontando fragilidades no licenciamento, pedindo consulta ao povo Anacé e demais comunidades tradicionais e avaliação de impactos cumulativos. O ato é extrajudicial; não é condenação judicial nem demonstração de dano operacional já consumado. [D14][D14]

**Resposta do operador.** Em nota publicada por O POVO, a Omnia afirmou regularidade do licenciamento, circuito fechado, energia renovável e previsão de consumo inferior a **30 m³/dia**. Registramos isso como declaração empresarial e previsão, não como consumo auditado ou comprovação de ausência de impacto sobre o aquífero. [D16][D16]

**Contexto econômico.** A Reuters noticiou um acordo de fornecimento renovável de **US$2 bilhões por 20 anos** com a Casa dos Ventos, anunciado pelas empresas. O contrato não resolve por si só as perguntas ambientais e de participação. [D15][D15]

**Pergunta implacável:** onde estão os estudos, os dados de base, a manifestação às recomendações e o registro da consulta? A documentação reunida ainda não permite declarar essas exigências cumpridas ou descumpridas em definitivo.

## C05 — Johor, Malásia: obras, água e disputa de causalidade

**Notícia documentada.** A Reuters relatou em julho de 2026 protestos e queixas sobre obras, poeira e pressão de água. Moradores relataram problemas antes de a instalação entrar em operação. A ZDATA negou ser a origem dos problemas hídricos e afirmou usar exclusivamente efluente tratado. O texto documenta o conflito; não resolve a causalidade hidráulica. [D17][D17]

**Regra disponível.** A diretriz MIDA inclui indicadores de energia, carbono e água e condições relacionadas ao incentivo DESAC. Um documento de incentivo não prova que toda instalação cumpra padrões idênticos nem substitui fiscalização local. [D18][D18]

**Pergunta implacável:** há medições de pressão, captação e descarga anteriores e posteriores às obras, em pontos comparáveis? Sem isso, nem a acusação nem a negativa encerram a investigação.

## C06 — Singapura: expansão condicionada, sem presumir impacto zero

**Política documentada.** O roteiro IMDA de 2024 propôs pelo menos **300 MW** de capacidade adicional, com eficiência, energia e água como eixos. Capacidade planejada não é energia consumida nem benefício ambiental já entregue. [D19][D19]

**Atualização recente.** Em 9 de setembro de 2026, o MDDI reafirmou espaço para expansão e melhorias nas instalações existentes e citou um projeto de lei recém-apresentado para elevar padrões de sustentabilidade. Não apresentamos a proposta legislativa como lei já vigente. [D20][D20]

**Pergunta implacável:** as metas reduzem a pressão absoluta sobre recursos, ou apenas tornam mais eficiente uma expansão cujo efeito total continua aumentando?

## C07 — Odense, Dinamarca: calor útil exige infraestrutura e usuários

**Benefício relatado pelo operador.** Em janeiro de 2025, a Fjernvarme Fyn informou que calor recuperado do data center da Meta abastecia aproximadamente **11 mil residências**. A fonte opera o serviço e tem interesse no tema; a informação não é uma auditoria independente deste projeto. [D21][D21]

**Interpretação.** É um exemplo de integração possível entre infraestrutura digital e aquecimento. Para comparar alternativas, precisamos de calor efetivamente entregue, energia das bombas, perdas, sazonalidade e combustível substituído. O número de residências não demonstra neutralidade climática de toda a instalação.

**Pergunta implacável:** o sistema reduz emissões e custos em relação à alternativa que realmente existiria naquele lugar, e quem recebe a economia?

## C08 — Memphis / Southaven, Estados Unidos: ruído e exposição cumulativa

Relatos de moradores, monitoramento comunitário e resposta da empresa são examinados em [Comunidades](comunidades.md). O [registro de dados](dados.md) distingue agregados publicados do monitoramento e atribuição às fontes. A geração local exige acompanhar a eletricidade para além do prédio do data center.

## C09 — The Dalles, Estados Unidos: água e acesso à informação

A [investigação comunitária](comunidades.md) segue perguntas de moradores e jornalismo local até documentos municipais. A [série pública de água](dados.md) preserva a fonte numérica e os cálculos, incluindo uma divergência entre reportagem e dados. Pressão sobre recursos e transparência são questões distintas que exigem respostas.

## C10 — Querétaro, México: expansão em meio à insegurança hídrica

A [investigação comunitária](comunidades.md) inclui moradores entrevistados pela Pública/CLIP, suas dificuldades de acesso à água e decisões de expansão. A escassez anterior exige examinar novas demandas; não estabelece a parcela de cada instalação no desabastecimento.

## O que os casos permitem concluir

- Os efeitos se concentram territorialmente; médias globais não descrevem a experiência de cada comunidade.
- Empresas, moradores e autoridades precisam ser confrontados com evidência apropriada a cada alegação.
- Alterações de projeto, redução de consumo e recuperação útil podem importar, mas exigem resultados e fronteiras verificáveis.
- Benefícios e danos não precisam ocorrer nas mesmas pessoas ou no mesmo período.
- A seleção cobre Américas, Europa e Ásia. Não oferece cobertura suficiente de África, Oceania ou de todos os tipos de instalação.

As perguntas acima são propostas de investigação do projeto, não respostas já demonstradas pelos documentos citados.

[D01]: https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design_0.pdf
[D02]: https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers
[D03]: https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary
[D04]: https://seta.lbl.gov/publications/united-states-data-center-energy-2025
[D05]: https://eta-publications.lbl.gov/sites/default/files/2024-12/us_data_center_energy_usage_report_lbnl-2001637_0.pdf
[D06]: https://ghgprotocol.org/sites/default/files/2023-03/Scope%202%20Guidance.pdf
[D07]: https://www.nature.com/articles/s43588-024-00712-6
[D08]: https://jlarc.virginia.gov/landing-2024-data-centers-in-virginia.asp
[D09]: https://www.eia.gov/todayinenergy/detail.php?id=67664
[D10]: https://www.cso.ie/en/releasesandpublications/ep/p-dcmec/datacentresmeteredelectricityconsumption2025/
[D11]: https://www.abc.net.au/news/2026-06-15/ai-data-centre-energy-impact-ireland-cautionary-tale/106758928
[D12]: https://tribunalambiental.cl/sentencia-r27-270-2020-cerrillos-data-center/
[D13]: https://www.t13.cl/noticia/negocios/google-reformulara-desde-cero-plan-data-center-cerrillos-17-9-2024
[D14]: https://www.mpf.mp.br/o-mpf/unidades/pr-ce/noticias/mpf-e-dpu-pedem-adequacoes-em-licenciamento-ambiental-de-data-center-no-ceara-antes-do-inicio-da-operacao
[D15]: https://www.investing.com/news/stock-market-news/brazils-omnia-casa-dos-ventos-sign-2-billion-energy-deal-for-tiktok-data-center-4696380
[D16]: https://www.opovo.com.br/noticias/economia/2026/05/20/amp/mpf-e-dpu-pedem-adequacoes-em-licenciamento-ambiental-do-data-center-pecem.html
[D17]: https://mediaselangor.com/en/2026/07/386144
[D18]: https://www.mida.gov.my/wp-content/uploads/2024/12/Guideline-for-Sustainable-Development-of-Data-Centre.pdf
[D19]: https://www.imda.gov.sg/-/media/imda/files/how-we-can-help/green-dc-roadmap/green-dc-roadmap.pdf
[D20]: https://www.mddi.gov.sg/newsroom/mddi-response-to-pq-on-future-data-centre-capacity-plans-in-support-of-ai-adoption/
[D21]: https://www.fjernvarmefyn.dk/nyheder/glaedens-dag-for-fjernvarme-fyns-kunder-udskaeldt-prisloft-forsvinder-helt/
[D22]: https://research-hub.nlr.gov/en/publications/thermosyphon-cooler-hybrid-system-for-water-savings-in-an-energy-/
[D23]: https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai
[D24]: https://ghgprotocol.org/sites/default/files/standards/Corporate-Value-Chain-Accounting-Reporing-Standard_041613_2.pdf?pdf=download

<!-- editorial-record -->
---

**Modelo:** GPT-6 Astra (`gpt-6-astra`).

**Revisor:** [andromedus. (@Androquimera)](https://github.com/Androquimera).
